# Modbus TCP 批量读取稳定性修复方案

## 1. 背景

当前 `ModbusTcpClientBase.BatchReadAsync` 在现场使用连接池进行长连接复用时，出现了“设备在线，但部分地址无法读取返回”的问题。  
结合 `ModbusTcpClientBase`、`ModbusBatchHelper`、`DeviceMessageTransport`、`ModbusTcpResponse` 与连接池包装层实现分析，可以确认该问题并非单点缺陷，而是由批量块构造、报文接收方式、异常响应处理、以及批量读调用链缺少长连接恢复保护共同导致的稳定性问题。

本方案用于指导后续修复实施，目标是优先恢复批量读取的正确性与现场稳定性，并在不扩大改动面的前提下提升可观测性。

## 2. 现象描述

典型现场表现如下：

1. 使用连接池后，单点读取大多正常，批量读取偶发或稳定出现部分地址为 `null`。
2. 失败设备并未离线，且同一设备改为逐点读取或缩小读取块后成功率明显提升。
3. 返回结果可能带有部分错误信息，但业务层仍可能将结果视为“整体可用”。
4. 失败场景在跨站号、长时间空闲后首次读取、或批量地址跨度较大时更容易出现。

## 3. 根因分析

### 3.1 批量块长度未被协议上限约束

`ModbusBatchHelper.OptimizeModbusAddressBlocks` 在地址合并过程中移除了原有的强限制，并在 `MergeRelatedBlocks` 中继续执行无上限的块合并。  
对于 Modbus TCP：

1. `0x03/0x04` 最大允许读取 `125` 个寄存器。
2. `0x01/0x02` 最大允许读取 `2000` 个位。

当前批量读直接使用聚合后的 `block.TotalLength` 调用底层读取，未复用单次读取中已有的分段逻辑，因此一旦某个块超出从站能力，就会直接触发设备拒绝或异常响应。

### 3.2 传输层按固定预期长度接收响应

`DeviceMessageTransport.UnicastReadMessageAsync` 当前按照 `request.ProtocolResponseLength` 一次性接收完整响应。  
这会带来两个问题：

1. 正常响应长度建立在“请求被接受”的前提上。
2. 当从站返回 Modbus 异常响应时，响应长度会明显短于正常响应。

由于底层 `ReceiveResponseAsync` 会持续等待固定字节数，因此异常帧经常被本地误判为超时，而不是被识别为明确的 Modbus 异常。

### 3.3 Modbus 异常响应识别不完整

`ModbusTcpResponse.Initialize` 中的异常功能码校验逻辑存在问题，导致异常帧即使被读到，也不能稳定地按 Modbus 异常响应路径处理。  
这会进一步削弱错误定位能力，并使上层更难区分“设备拒绝请求”和“网络接收超时”。

### 3.4 批量读结果语义偏弱

`BatchReadAsync` 对部分块失败采用“只要有成功块就可能整体成功”的策略：

1. 失败地址最终会被置为 `null`。
2. `result.IsSuccess` 可能仍为 `true` 或被上层当作可接受结果。

这会导致调用方将协议层失败误判为业务空值，从而放大现场排障难度。

### 3.5 批量读缺少与单读一致的连接恢复保护

`ModbusTcpClient.ReadAsync` 已实现长连接模式下的连接检查与自动重连保护。  
但 `BatchReadAsync` 当前实现在 `ModbusTcpClientBase` 内部直接执行，批量读取链路没有被 `ModbusTcpClient` 进行同级别封装。  
在连接池复用长连接时，一旦出现半开连接、空闲连接失效、远端关闭连接等情况，批量读取会更早暴露问题。

## 4. 修复目标

本次修复目标分为四类：

### 4.1 正确性目标

1. 任意批量读请求都不得发出超出 Modbus 从站允许范围的单块请求。
2. 从站异常响应必须被正确识别并透传，而不是被误报为超时。
3. 批量读取返回状态必须准确反映块级失败情况。

### 4.2 稳定性目标

1. 连接池复用长连接时，批量读取与单点读取具备一致的连接恢复行为。
2. 长时间空闲后的首次批量读取，不再因半开连接导致大面积地址返回失败。

### 4.3 可观测性目标

1. 日志或结果消息中能明确标识失败块的 `station/function/start/length`。
2. 可以区分“协议异常”“超时”“连接失效”“长度非法”等不同失败类型。

### 4.4 兼容性目标

1. 不改变现有公开批量读取方法签名。
2. 优先保持现有地址解析、数据提取和返回结构兼容。

## 5. 设计原则

1. 先修正确性，再做增强。
2. 优先复用现有单次读取中的稳定逻辑，避免维护两套块读取实现。
3. 限制改动面在 Modbus TCP 相关实现和必要的公共传输层。
4. 对外接口尽量不变，但返回语义和诊断信息需要更严格。

## 6. 修复方案设计

### 6.1 方案 A：为批量块恢复协议硬限制

#### 设计要点

在 `ModbusBatchHelper` 中重新引入基于功能码的块大小约束：

1. `0x03/0x04` 的块长度最大为 `125`。
2. `0x01/0x02` 的块长度最大为 `2000`。
3. 对于跨地址依赖的数据类型，允许在限制内优化，但不得突破协议上限。
4. `MergeRelatedBlocks` 不能再执行无限制合并，必须受功能码允许上限约束。

#### 实施策略

建议新增统一方法，例如：

1. `GetMaxReadBlockSize(byte functionCode)`
2. `CanMergeWithinProtocolLimit(...)`

并在以下阶段统一使用：

1. 初次构块
2. 大类型依赖修正
3. 相关块二次合并

#### 预期收益

1. 从源头避免非法长度请求。
2. 显著降低现场设备对批量块的拒绝概率。

### 6.2 方案 B：批量读取复用单读分段能力

#### 设计要点

当前 `ReadAsync` 已具备对超长读请求自动分段的处理能力，但 `BatchReadAsync` 未复用。  
修复后应将批量读单块执行路径收敛为统一入口，避免单点逻辑和批量逻辑分叉。

#### 推荐做法

在 `ModbusTcpClientBase` 中新增受保护的块读取辅助方法，例如：

1. `ReadBlockWithSegmentationAsync(ModbusAddressBlock block)`

该方法内部根据功能码自动决定：

1. 正常范围内直接读
2. 超出阈值时自动拆分为多个连续请求
3. 聚合多个分段结果并返回完整字节数组

`BatchReadAsync` 不再直接调用 `ReadByModbusAddressAsync`，而是统一调用该辅助方法。

#### 预期收益

1. 单读与批量读共享同一套长度保护策略。
2. 减少未来重复修复风险。

### 6.3 方案 C：Modbus TCP 响应改为动态收帧

#### 设计要点

`DeviceMessageTransport` 对 Modbus TCP 不应按固定长度盲收整帧，而应改为基于 MBAP 头动态收取。

推荐读取流程：

1. 先读取固定 `7` 字节 MBAP 头。
2. 从 MBAP 头中解析 `Length` 字段。
3. 再读取剩余 `Length - 1` 字节的 PDU 内容。
4. 组合完整响应帧后交给上层解析。

#### 兼容策略

由于 `DeviceMessageTransport` 是通用层，不建议直接改成对所有协议都走同一动态逻辑。  
建议采用以下任一方式：

1. 为 Modbus TCP 引入专用传输实现。
2. 在通用传输层新增“可选动态收帧策略”并由 Modbus TCP 请求显式启用。

当前更推荐第二种方式，以减少类层级变化。

#### 预期收益

1. 异常响应能够被完整接收。
2. 现场“收到异常帧却被误报超时”的问题可被消除。

### 6.4 方案 D：修复 Modbus 异常响应识别

#### 设计要点

`ModbusTcpResponse` 需要按照标准 Modbus 规则判断异常响应：

1. 若响应功能码等于 `请求功能码 + 0x80`，则为异常响应。
2. 异常响应的数据区第一个字节为异常码。

#### 推荐做法

1. 调整异常判断逻辑，显式比较“期望功能码”和“实际响应功能码”。
2. 为异常响应构造明确的错误消息，包含异常码与标准描述。
3. 保留原始响应帧，便于日志和排障。

#### 预期收益

1. 上层可以准确识别设备拒绝原因。
2. 有利于区分地址非法、数据长度非法、设备忙等不同情况。

### 6.5 方案 E：增强批量读返回语义

#### 设计要点

当前批量读对“部分成功”过于宽松。修复后需要明确约束返回规则。

#### 推荐规则

1. 全部块成功：`IsSuccess = true`
2. 存在任意块失败：`IsSuccess = false`
3. `ResultValue` 仍保留所有地址项，失败地址置为 `null`
4. `Message` 中聚合失败块摘要
5. `OperationInfo` 中追加更清晰的块级诊断信息

#### 兼容说明

该调整会让调用方更早感知批量读取失败，但不会破坏返回值结构，因此属于可接受的行为收紧。

### 6.6 方案 F：为批量读补齐连接检查与恢复保护

#### 设计要点

`ModbusTcpClient` 应像封装 `ReadAsync` / `WriteAsync` 一样，封装 `BatchReadAsync`。

#### 推荐做法

在 `ModbusTcpClient` 中重写 `BatchReadAsync`：

1. 长连接模式先检查连接状态。
2. 若连接不可用且允许自动重连，则执行 `CheckAndReconnectAsync`。
3. 成功后再调用基类 `BatchReadAsync`。
4. 失败时记录更明确的日志。

#### 预期收益

1. 连接池复用长连接场景更加稳定。
2. 批量读与单读的行为一致性更高。

## 7. 涉及文件

预计主要涉及以下文件：

1. `Wombat.IndustrialCommunication/Modbus/ModbusTcpClientBase.cs`
2. `Wombat.IndustrialCommunication/Modbus/ModbusTcpClient.cs`
3. `Wombat.IndustrialCommunication/Modbus/ModbusBatchHelper.cs`
4. `Wombat.IndustrialCommunication/Modbus/Base/ModbusTcpResponse.cs`
5. `Wombat.IndustrialCommunication/DeviceMessageTransport.cs`
6. `Wombat.IndustrialCommunication/Adapter/TcpClientAdapter.cs`（如动态收帧实现需要底层配合）
7. `Wombat.IndustrialCommunicationTestProject/ModbusTests/*`

## 8. 建议新增测试

### 8.1 批量块长度保护测试

1. 批量地址跨越超过 `125` 个寄存器时，应自动拆块或分段。
2. 线圈读取超过 `2000` 位时，应自动拆块或分段。

### 8.2 异常响应测试

1. 模拟从站返回 `0x83/0x84` 异常响应，验证不会被误判为超时。
2. 验证异常码能够正确映射到错误消息。

### 8.3 批量结果语义测试

1. 全部成功时，`IsSuccess = true`。
2. 部分块失败时，`IsSuccess = false` 且失败地址为 `null`。
3. `Message` 中包含失败块摘要信息。

### 8.4 连接池长连接恢复测试

1. 模拟空闲连接失效后首次批量读取，验证自动重连生效。
2. 验证批量读与单读在连接恢复策略上保持一致。

## 9. 风险与控制

### 9.1 风险：动态收帧改动影响公共传输层

对策：

1. 将动态收帧策略限定在 Modbus TCP 请求路径。
2. 保持其他协议现有接收逻辑不变。

### 9.2 风险：批量块限制收紧后请求次数增加

对策：

1. 优先保证正确性。
2. 通过地址优化和同站号顺序读取降低额外开销。
3. 保留可配置的跨站延迟策略。

### 9.3 风险：业务方依赖“部分成功也返回成功”

对策：

1. 在修复说明中明确该语义调整。
2. 保留完整 `ResultValue`，避免调用方因为失败直接拿不到部分成功值。

### 9.4 风险：重连策略导致重复读

对策：

1. 仅在确认连接不可用时触发恢复。
2. 失败重试必须保留请求日志，便于识别重复执行边界。

## 10. 分阶段实施建议

### 阶段 1：优先修正确性

1. 为批量块恢复协议长度限制。
2. 让批量读复用分段逻辑。
3. 收紧批量结果语义。

### 阶段 2：修复协议异常处理

1. 引入 Modbus TCP 动态收帧。
2. 修复异常帧识别和错误透传。

### 阶段 3：修复连接池场景稳定性

1. 为 `ModbusTcpClient.BatchReadAsync` 补齐连接检查与重连包装。
2. 增强日志与诊断信息。

## 11. 验收标准

1. 批量读不会再向从站发送超出协议允许范围的读取块。
2. 从站异常响应能够被正确解析并明确返回异常信息。
3. 现场批量读取“设备在线但部分地址稳定失败”的问题显著下降或消失。
4. 连接池复用长连接时，批量读与单读表现一致。
5. 新增测试全部通过，且现有 Modbus 相关测试无回归。

## 12. 实施检查清单

1. 在 `ModbusBatchHelper` 中恢复按功能码的块长度限制。
2. 修改块合并逻辑，禁止突破 Modbus 协议上限。
3. 在 `ModbusTcpClientBase` 中新增批量块分段读取辅助方法。
4. 让 `BatchReadAsync` 改为复用统一块读取逻辑。
5. 调整 `BatchReadAsync` 的部分失败返回语义与诊断信息。
6. 修复 `ModbusTcpResponse` 的异常帧识别逻辑。
7. 为 Modbus TCP 引入动态收帧能力，正确处理短异常响应。
8. 在 `ModbusTcpClient` 中补齐 `BatchReadAsync` 的连接检查与自动重连保护。
9. 新增批量块长度、异常响应、部分失败、连接池恢复相关测试。
10. 完成现场问题回归验证与日志检查。
